{
  "generated": "npm run validate:heatpump",
  "rating": [
    {
      "point": "A7/W35 maximum",
      "source": "IM",
      "use": "fitted",
      "output": 7970,
      "cop": 3.07,
      "model": 3.0340607,
      "error": -0.011706607,
      "speed": 0.99999636,
      "evaporating": -0.19754318,
      "condensing": 38.985
    },
    {
      "point": "A7/W55 maximum",
      "source": "IM",
      "use": "fitted",
      "output": 7450,
      "cop": 2.64,
      "model": 2.6140521,
      "error": -0.0098287334,
      "speed": 0.83979373,
      "evaporating": 0.79330854,
      "condensing": 58.725
    },
    {
      "point": "A−7/W35 maximum",
      "source": "IM",
      "use": "fitted",
      "output": 6710,
      "cop": 2.36,
      "model": 2.3155734,
      "error": -0.018824825,
      "speed": 1.0030777,
      "evaporating": -12.156306,
      "condensing": 38.355
    },
    {
      "point": "A−10/W35 maximum",
      "source": "IM",
      "use": "fitted",
      "output": 5860,
      "cop": 2.23,
      "model": 2.3441887,
      "error": 0.051205685,
      "speed": 0.95146154,
      "evaporating": -14.553602,
      "condensing": 37.93
    },
    {
      "point": "A7/W35 nominal",
      "source": "IM",
      "use": "fitted",
      "output": 2840,
      "cop": 4.85,
      "model": 4.8403674,
      "error": -0.0019861101,
      "speed": 0.39099535,
      "evaporating": 2.7633372,
      "condensing": 36.42
    },
    {
      "point": "Tj +12 °C, W30",
      "source": "ErP",
      "use": "fitted",
      "output": 1800,
      "cop": 5.75,
      "model": 5.7353747,
      "error": -0.0025435335,
      "speed": 0.22408799,
      "evaporating": 8.2769647,
      "condensing": 30.9
    },
    {
      "point": "Tj +7 °C, W36",
      "source": "ErP",
      "use": "fitted",
      "output": 2500,
      "cop": 4.68,
      "model": 4.7103645,
      "error": 0.0064881401,
      "speed": 0.33979158,
      "evaporating": 2.9903437,
      "condensing": 37.25
    },
    {
      "point": "Tj −7 °C, W52",
      "source": "ErP",
      "use": "fitted",
      "output": 5900,
      "cop": 2.09,
      "model": 2.0501701,
      "error": -0.019057374,
      "speed": 0.77382147,
      "evaporating": -11.10292,
      "condensing": 54.95
    },
    {
      "point": "Tj −10 °C, W55",
      "source": "ErP",
      "use": "fitted",
      "output": 5200,
      "cop": 1.83,
      "model": 1.8375078,
      "error": 0.0041026337,
      "speed": 0.64956029,
      "evaporating": -13.24798,
      "condensing": 57.6
    },
    {
      "point": "A2/W35 maximum",
      "source": "IM",
      "use": "withheld",
      "output": 7090,
      "cop": 2.83,
      "model": 2.909906,
      "error": 0.028235341,
      "speed": 0.97488895,
      "evaporating": -4.2779936,
      "condensing": 38.545
    },
    {
      "point": "A2/W35 nominal",
      "source": "IM",
      "use": "withheld",
      "output": 2870,
      "cop": 4.06,
      "model": 4.3515497,
      "error": 0.071810261,
      "speed": 0.43521652,
      "evaporating": -1.9057427,
      "condensing": 36.435
    },
    {
      "point": "Tj +2 °C, W42",
      "source": "ErP",
      "use": "withheld",
      "output": 3500,
      "cop": 3.49,
      "model": 3.7366263,
      "error": 0.070666561,
      "speed": 0.50770701,
      "evaporating": -2.1137729,
      "condensing": 43.75
    }
  ],
  "bench": [
    {
      "test": "A2/W35 maximum",
      "steadyOutput": 7428.6413,
      "steadyCOP": 2.7799634,
      "integratedOutput": 6754.068,
      "integratedCOP": 2.5984072,
      "publishedOutput": 7090,
      "publishedCOP": 2.83,
      "outputError": -0.047381107,
      "copError": -0.081834921,
      "band": 0.1,
      "defrosts": 38,
      "intensive": 7,
      "defrostPeriod": 6624,
      "normalSeconds": 194,
      "normalKWh": 0.25392435,
      "intensiveSeconds": 540,
      "intensiveKWh": 1.0359297
    },
    {
      "test": "A2/W35 nominal",
      "steadyOutput": 3021.0526,
      "steadyCOP": 4.3452861,
      "integratedOutput": 2917.7466,
      "integratedCOP": 4.1773813,
      "publishedOutput": 2870,
      "publishedCOP": 4.06,
      "outputError": 0.016636443,
      "copError": 0.028911639,
      "band": 0.08,
      "defrosts": 7,
      "intensive": 1,
      "defrostPeriod": 32591,
      "normalSeconds": 181,
      "normalKWh": 0.2369088,
      "intensiveSeconds": 540,
      "intensiveKWh": 1.0323299
    },
    {
      "test": "ErP Tj +2 °C, W42",
      "steadyOutput": 3684.2105,
      "steadyCOP": 3.7136775,
      "integratedOutput": 3533.5005,
      "integratedCOP": 3.5458251,
      "publishedOutput": 3500,
      "publishedCOP": 3.49,
      "outputError": 0.0095715636,
      "copError": 0.015995717,
      "band": 0.08,
      "defrosts": 11,
      "intensive": 2,
      "defrostPeriod": 22943,
      "normalSeconds": 158,
      "normalKWh": 0.23710237,
      "intensiveSeconds": 540,
      "intensiveKWh": 1.1843991
    },
    {
      "test": "A7/W35 maximum (no frost)",
      "steadyOutput": 7970.0528,
      "steadyCOP": 3.0340388,
      "integratedOutput": 7970.1598,
      "integratedCOP": 3.0340864,
      "publishedOutput": 7970,
      "publishedCOP": 3.07,
      "outputError": 0.000020046102,
      "copError": -0.011698235,
      "band": 0.08,
      "defrosts": 0,
      "intensive": 0,
      "defrostPeriod": null,
      "normalSeconds": null,
      "normalKWh": null,
      "intensiveSeconds": null,
      "intensiveKWh": null
    }
  ],
  "scenarios": [
    {
      "scenario": "House, 2 °C / 85 % RH (defrost)",
      "outdoor": 2,
      "hours": 6,
      "wallSeconds": 239.63443,
      "energyResidual": -0.0015513213,
      "supplied": 28036301,
      "heat": 100683930,
      "compressorElectricity": 27156742,
      "backupHeat": 145200,
      "spf": 3.7075112,
      "defrosts": 2,
      "starts": 2,
      "maxStartsPerHour": 2,
      "minRun": 1840,
      "room": 20.715668,
      "violations": 0
    },
    {
      "scenario": "Cold snap, −15 °C (backup heater)",
      "outdoor": -15,
      "hours": 3,
      "wallSeconds": 130.45643,
      "energyResidual": -0.00057162431,
      "supplied": 33548167,
      "heat": 53780541,
      "compressorElectricity": 23735008,
      "backupHeat": 9446000,
      "spf": 2.2658742,
      "defrosts": 0,
      "starts": 1,
      "maxStartsPerHour": 1,
      "minRun": null,
      "room": 18.123659,
      "violations": 0
    },
    {
      "scenario": "Mild day, 12 °C, one underfloor zone open (60 W/K): low-load cycling",
      "outdoor": 12,
      "hours": 3,
      "wallSeconds": 136.21715,
      "energyResidual": -0.00086985536,
      "supplied": 5204453.7,
      "heat": 17403114,
      "compressorElectricity": 4837294.8,
      "backupHeat": 0,
      "spf": 3.5976956,
      "defrosts": 0,
      "starts": 4,
      "maxStartsPerHour": 2,
      "minRun": 740,
      "room": 19.117442,
      "violations": 0
    }
  ],
  "timestep": {
    "fixedFlow": 43.769033,
    "adaptiveFlow": 43.76875,
    "fixedHeat": 2684332.1,
    "adaptiveHeat": 2684551.8
  },
  "field": {
    "model": {
      "defrosts": 14,
      "intensive": 2,
      "normalMin": 3.8333333,
      "normalKWh": 0.26851821,
      "normalDip": 7.0581623,
      "intensiveMin": 9,
      "intensiveKWh": 0.82879917,
      "intensiveDip": 14.63046,
      "intervalMin": 168.33333,
      "cop": 3.5757956,
      "meanHeatW": 2336.9637,
      "energyResidual": 0.0000011993143,
      "wallSeconds": 276.42735
    },
    "measured": {
      "defrosts": 14,
      "intensive": 2,
      "normalMin": 4.83,
      "normalKWh": 0.416,
      "normalDip": 12.62,
      "intensiveMin": 10.5,
      "intensiveKWh": 1.031,
      "intensiveDip": 13.41,
      "intervalMin": 207,
      "cop": 2.9687798,
      "meanHeatW": 2312.8762
    },
    "period": {
      "from": "2025-12-29",
      "to": "2026-01-12",
      "normal": {
        "n": 53,
        "durationMin": {
          "median": 4.8333333,
          "iqr": [
            4.167,
            4.833,
            6
          ]
        },
        "waterKWh": {
          "medianMeter": 0.32466667,
          "medianRecomputed": 0.37175966,
          "iqr": [
            0.232,
            0.372,
            0.447
          ]
        },
        "electricalW": 784.45,
        "dipK": 12.264334,
        "flowMinC": 21.32
      },
      "intensive": {
        "n": 17,
        "durationMin": {
          "median": 10.666667,
          "iqr": [
            9,
            10.667,
            15
          ]
        },
        "waterKWh": {
          "medianMeter": 0.81156389,
          "medianRecomputed": 0.83930265,
          "iqr": [
            0.583,
            0.839,
            0.998
          ]
        },
        "electricalW": 1189.517,
        "dipK": 20.652666,
        "flowMinC": 10.94
      },
      "intervalMin": {
        "median": 203.5,
        "iqr": [
          148,
          204,
          260
        ],
        "n": 63
      },
      "copDriftLateVsEarly": -0.115,
      "roomAirC": 19.5
    }
  }
}
